                                                    Edição electrónica da Pandora Box, Lda.


Quarta-feira, 31 de Dezembro de 2025                                                                       I SÉRIE —
                                                                                                                   ­ Número 250




                                            PUBLICAÇÃO OFICIAL DA REPÚBLICA DE MOÇAMBIQUE




                13.º SUPLEMENTO
IMPRENSA NACIONAL DE MOÇAMBIQUE, E.P.                                     dotada de personalidade jurídica, autonomia administrativa
                                                                          e técnico-científica.
                                                                                                   Artigo 2
                               AVISO                                                               (Âmbito e Sede)

   A matéria a publicar no «Boletim da República» deve ser remetida em      O INAM, IP, exerce a sua actividade em todo o território
cópia devidamente autenticada, uma por cada assunto, donde conste,        nacional, tem a sua sede na Cidade de Maputo e funciona com
além das indicações necessárias para esse efeito, o averbamento           centros regionais de meteorologia localizados nas zonas Norte,
seguinte, assinado e autenticado: Para publicação no «Boletim da          Centro e Sul.
República».                                                                                          Artigo 3
                                                                                                        (Tutela)

                                                                            1. O INAM, IP é tutelado sectorialmente pelo Ministro que
                           SUMÁRIO                                        superintende a área da Meteorologia e financeiramente pelo
   Conselho de Ministros:                                                 Ministro que superintende a área das Finanças.
                                                                            2. A tutela sectorial compreende a prática dos seguintes actos:
Decreto n.º 70/2025:
                                                                               a) aprovar as políticas gerais, os planos anuais e plurianuais,
      Revê o Decreto n.º 109/2020, de 17 de Dezembro, que redefine                   bem como os respectivos orçamentos;
           as atribuições e competências do Instituto Nacional                 b) aprovar o Regulamento Interno do INAM, IP;
           de Meteorologia.                                                    c) propor, nos termos da Lei, suplementos de vencimento
Decreto n.º 71/2025:
                                                                                     para os funcionários e agentes do INAM, IP;
                                                                               d) propor o quadro de pessoal do INAM, IP, para aprovação
      Aprova o Regulamento de Centros de Dados.                                      pelo órgão competente;
Decreto n.º 72/2025:
                                                                               e) submeter à aprovação pelos órgãos competentes,
                                                                                     os instrumentos normativos do INAM, IP;
      Aprova o Regulamento de Computação em Nuvem.                             f) monitorar e avaliar a implementação do plano económico
                                                                                     e social bem como dos planos anuais de actividade
                                                                                     da instituição;
                                                                               g) representar Moçambique em sessões de trabalho
             CONSELHO DE MINISTROS                                                   de âmbito interministerial ligados a área
                       Decreto n.º 70/2025                                           de meteorologia, em organismos internacionais;
                                                                               h) revogar e extinguir os efeitos dos actos ilegais praticados
                        de 31 de Dezembro                                            pelos órgãos do INAM, IP, nas matérias da sua
                                                                                     competência;
   Havendo necessidade de rever o Decreto n.º 109/2020,                        i) exercer acção disciplinar sobre os membros dos órgãos
de 17 de Dezembro, que redefine as atribuições e competências                        do INAM, IP, nos termos da legislação aplicável;
do Instituto Nacional de Meteorologia com vista a implementar                  j) ordenar a realização de acções de inspecção, fiscalização
as iniciativas e estratégias que visam modernizar e ampliar os                       ou auditoria dos actos praticados pelos órgãos
serviços de investigação aplicada em meteorologia e redução                          do INAM, IP;
do risco de desastres de origem hidrometeorológica, ao abrigo                  k) ordenar a realização de inquéritos ou sindicância
do disposto no número 1 do artigo 82 da Lei n.º 7/2012, de 8                         aos serviços;
de Fevereiro, o Conselho de Ministros decreta:                                 l) propor à entidade competente a nomeação do órgão
                                                                                     máximo do INAM, IP;
                              Artigo 1                                         m) aprovar todos os actos que carecem da autorização prévia
                                                                                     da tutela sectorial; e
                             (Natureza)
                                                                               n) praticar outros actos de controlo de legalidade.
   O Instituto Nacional de Meteorologia, Instituto Público,                 3. A tutela financeira compreende a prática dos seguintes actos:
abreviadamente designado por INAM, IP, é a entidade responsável                a) aprovar os planos de investimentos, nos termos
pelo exercício da actividade meteorológica a nível nacional,                         da legislação aplicável;
                                                 Edição electrónica da Pandora Box, Lda.


31 DE DEZEMBRO DE 2025                                                                                                      2188 — (35)

          legislação aplicável, a título de receita própria e                                      Artigo 22
          consignada após a sua cobrança;                                                     (Regime de Pessoal)
     b) o Tesouro Público, no prazo de cinco dias úteis após
          a receitação devolve ao INAM, IP, a título de                   Ao pessoal do INAM, IP, aplica-se o regime jurídico da Função
          consignação definitiva, a percentagem da receita             Pública, sendo, porém, admissível a celebração de contratos de
          transferida para a Conta Única do Tesouro, nos termos        trabalho que se regem pelo regime geral sempre que isso for
          a definir por Despacho conjunto dos Ministros que            compatível com a natureza das funções a desempenhar.
          exercem a tutela sectorial e financeira; e
     c) a devolução da receita, referida no número anterior, é                                     Artigo 23
          efectuada mediante requisição/registo de necessidades                               (Estatuto Orgânico)
          no e-SISTAFE.
                                                                          Compete ao Ministro que superintende a área da Meteorologia
                           Artigo 18                                   submeter à aprovação pelo órgão competente, o Estatuto Orgânico
                       (Gestão Financeira)                             do INAM, IP, no prazo de sessenta dias a contar da data da
   A gestão financeira e do património afectos ao INAM, IP, rege-      publicação do presente Decreto.
se pelas normas aplicáveis aos órgãos e instituições do Estado,
                                                                                                   Artigo 24
nomeadamente pela Lei do Sistema de Administração Financeira
do Estado (e-SISTAFE), Manual da Administração Financeira                                     (Norma Revogatória)
e Procedimentos Contabilísticos (MAF), regime da tesouraria e
                                                                          Com a excepcção do artigo 23 que repristina o artigo 1 do
demais legislações aplicáveis.
                                                                       Decreto n.º 30/89, de 10 de Outubro, que criou o Instituto Nacional
                           Artigo 19                                   de Meteorologia, abreviadamente designado por INAM, revogado
                      (Relatórios e Contas)                            pelo Decreto n.º 42/2006, de 29 de Novembro é revogado o
                                                                       Decreto 109/2020, de 17 de Dezembro e demais legislação que
   1. O INAM, IP, deve elaborar com referência a 31 de Dezembro
                                                                       contrarie o presente Decreto.
de cada ano, os seguintes documentos:
     a) relatórios do Conselho de Direcção, indicando como                                         Artigo 25
           foram atingidos os objectivos do INAM, IP, e
                                                                                               (Entrada em Vigor)
           analisando a eficiência dos mesmos nos vários
           domínios de actuação;                                          O presente Decreto entra em vigor na data da sua publicação.
     b) relatório de execução financeira; e                               Aprovado pelo Conselho de Ministros, aos 16 de Dezembro
     c) relatório de conta de gerência.
                                                                       de 2025.
   2. Os documentos referidos no número anterior são aprovados
                                                                             Publique-se.
por Despacho conjunto do Ministro de tutela sectorial e Financeira
tendo em consideração os pareceres do Conselho Fiscal, Auditoria          A Primeira-Ministra, Maria Benvinda Delfina Levi.
Interna e do Auditor Externo.
   3. O relatório anual da Direcção – Geral, o balanço, a
demostração de resultados, bem como os pareceres do Conselho
Fiscal da Auditoria Interna e Auditor Externo devem ser                                     Decreto n.º 71/2025
publicados no Boletim da República e num dos jornais de maior
                                                                                              de 31 de Dezembro
circulação no País bem como no boletim ou pagina de internet
do INAM, IP.                                                              Havendo necessidade de regulamentar a construção, operação,
   4. Os documentos de prestação de contas referidos no presente       registo e licenciamento de centros de dados e operadores de
artigo devem ainda ser submetidos à aprovação dos órgãos               centros de dados, bem como estabelecimento dos critérios,
competentes, nos termos da legislação aplicável.                       direitos e deveres inerentes a esses serviços, visando a promoção
                           Artigo 20                                   da transformação digital, na garantia da soberania tecnológica
                    (Regime Remuneratório)                             e na salvaguarda da segurança da informação do Estado e das
                                                                       instituições públicas e privadas, ao abrigo do artigo 74, da Lei
   Sem prejuízo dos direitos adquiridos, o regime remuneratório
                                                                       n.º 3/2017, de 9 de Janeiro, Lei de Transacções Electrónicas, o
aplicável ao pessoal do INAM, IP, é o dos funcionários e agentes
                                                                       Conselho de Ministros, decreta:
do Estado.
                                                                         Artigo 1. É aprovado o Regulamento de Centros de Dados, em
                           Artigo 21                                   anexo e que é parte integrante do presente Decreto.
        (Remuneração dos Membros do Conselho Fiscal)                     Art. 2. O presente Decreto entra em vigor 90 dias após a sua
   1. Os membros do Conselho Fiscal têm direito a senha de             publicação.
presença por cada sessão em que estejam presentes.                        Aprovado pelo Conselho de Ministros, aos 16 de Dezembro
   2. O valor da senha de presença por sessão é fixado por             de 2025.
Despacho único dos Ministros que superintendem as áreas das
                                                                          Publique-se.
Finanças e da Função Pública, tendo em conta a categoria do
INAM, IP. e a política salarial em vigor no aparelho do Estado.           A primeira-Ministra, Maria Benvinda Delfina Levi.
                                                 Edição electrónica da Pandora Box, Lda.


2188 — (36)                                                                                                     I SÉRIE — NÚMERO 250

      Regulamento de Centros de Dados                                                              Artigo 6
                                                                                             (Instruções técnicas)
                         CAPÍTULO I
                                                                          1. A Autoridade Reguladora deve aprovar instruções
                     Disposições gerais                                técnicas relativas à segurança, manutenção, funcionamento e
                           Artigo 1                                    características dos centros de dados.
                                                                          2. As instruções técnicas referidas no número anterior
                           (Objecto)
                                                                       são publicadas no Portal do Operador Económico de Novas
   O presente Regulamento estabelece o regime jurídico aplicável       Tecnologias.
ao registo, licenciamento e funcionamento de centros de dados.            3. Na elaboração das instruções técnicas a Autoridade
                                                                       Reguladora deve solicitar parecer de outras autoridades
                           Artigo 2                                    reguladoras, sectoriais, em matérias de especialidade.
                            (Âmbito)                                      4. Os operadores de centros de dados e centros de dados
                                                                       que tenham actividade em Moçambique, ficam vinculados ao
   O presente Regulamento aplica-se a todos os operadores de
                                                                       cumprimento das normas específicas emanadas pelas Autoridades
centros de dados e centros de dados que desenvolvam actividade         Reguladoras sectoriais competentes.
no território nacional.
                                                                                                   Artigo 7
                           Artigo 3
                                                                             (Portal do Operador Económico de Novas Tecnologias)
                          (Definições)
                                                                          1. A tramitação dos procedimentos e das obrigações previstas
   As definições dos termos e os acrónimos usados no presente          no presente Regulamento a cumprir perante a Autoridade
Regulamento constam do Glossário em anexo, que dele é parte            Reguladora é realizada electronicamente, através do Portal do
integrante.                                                            Operador Económico de Novas Tecnologias, doravante designado
                                                                       de “Portal”.
                           Artigo 4                                       2. Todas as notificações da Autoridade Reguladora aos
                      (Tipos de serviços)                              operadores de centros de dados são efectuadas através do Portal.
                                                                          3. O Portal disponibiliza, de forma pública, actualizada e
   Os operadores de centros de dados podem, nomeadamente,
                                                                       gratuita, toda a informação sujeita a registo.
prestar os seguintes serviços:
     a) serviços de colocação, em que o utilizador aluga um ou                                  CAPÍTULO II
          mais espaços nas instalações do operador do centro           Direitos e obrigações dos operadores de centros de dados
          de dados para colocar os seus próprios servidores,                                       Artigo 8
          cabendo ao operador de centros de dados assegurar a
                                                                                                   (Direitos)
          disponibilização de espaço e as condições de energia e
          de segurança necessárias à instalação e funcionamento           Os operadores de centros de dados têm o direito de:
          dos servidores do utilizador;                                     a) explorar economicamente os respectivos centros de
     b) serviços de gestão, em que o utilizador contrata ao                      dados, nos termos do presente Regulamento e demais
          operador de centro de dados a utilização das suas                      legislação aplicável;
          instalações físicas e servidores, cabendo ao operador de          b) solicitar e obter junto da Autoridade Reguladora
          centro de dados assegurar a sua operação, manutenção                   informações sobre os respectivos processos de registo
          e gestão, bem como garantir a disponibilidade                          ou de licenciamento por si apresentados;
          do espaço e, as condições de energia e segurança                  c) ser ouvido pela Autoridade Reguladora no âmbito
          necessárias à instalação ou utilização dos programas de                da elaboração das instruções previstas no presente
          computador do utilizador e ainda, zelar pela segurança,                Regulamento; e
                                                                            d) apresentar sugestões sobre requisitos técnicos e instruções
          disponibilidade, integridade e confidencialidade dos
                                                                                 relativas aos centros de dados.
          dados colocados nos servidores; e
     c) serviços de computação em nuvem, em que o utilizador                                       Artigo 9
          contrata ao operador de centro de dados uma ou mais                                (Representante legal)
          instalações equipadas com servidores ligados em rede,
          sistemas de armazenamento e outras infra-estruturas             1. Os operadores de centros de dados estabelecidos no
          necessárias ao armazenamento, processamento e                estrangeiro, mas que disponibilizem os serviços descritos no
                                                                       artigo 4 do presente Regulamento ou outros serviços relacionados
          gestão de dados remotamente, através da ligação à
                                                                       com a operação dos centros de dados no país designam e registam
          Internet.                                                    no Portal uma pessoa singular ou colectiva estabelecida em
                           Artigo 5                                    território nacional para actuar como seu representante legal.
                                                                          2. Os operadores de centros de dados mencionados no
                    (Autoridade Reguladora)
                                                                       número anterior conferem ao seu representante legal os poderes
   A Entidade Reguladora de Tecnologias de Informação e                necessários para, em seu nome, cumprir e executar as obrigações
Comunicação é a Autoridade Reguladora competente para registar         previstas no presente Regulamento.
os operadores de centros de dados e centro de dados e emitir as           3. O representante legal responde, nos mesmos termos que o
licenças de operadores de centro de dados e de centro de dados,        operador de centros de dados, pelo cumprimento das obrigações
nos termos previstos no presente Regulamento.                          previstas no presente Regulamento.
                                               Edição electrónica da Pandora Box, Lda.


31 DE DEZEMBRO DE 2025                                                                                                    2188 — (37)

   4. Os operadores de centros de dados comunicam à Autoridade                  para evitar falhas simultâneas e que oferecem
Reguladora através do Portal os seguintes elementos relativos ao                disponibilidade máxima;
seu representante legal:                                                   b) “Padrão”, que corresponde a centros de dados com
      a) nome ou firma;                                                         componentes redundantes e múltiplos circuitos de
      b) número de identificação civil;                                         distribuição, que permitem a manutenção de qualquer
      c) número único de identificação tributária;                              componente ou circuito sem impactar as operações
      d) endereço físico ou sede;                                               do ambiente crítico e oferecem alta disponibilidade
      e) endereço de correio electrónico; e                                     e confiabilidade;
      f) número de telemóvel ou telefone.                                  c) “Limitada”, que corresponde a centros de dados com
   5. A alteração dos elementos indicados no número anterior é                  redundância para componentes principais, que têm um
comunicada à Autoridade Reguladora através do Portal no prazo                   circuito único de distribuição, cuja manutenção pode
de 15 dias após a ocorrência do facto que lhe deu origem.                       causar interrupções e que embora ofereça redução de
   6. A renúncia ao mandato pelo representante legal é                          risco de falhas, não suporta manutenção contínua sem
comunicada à Autoridade Reguladora no prazo de 15 dias após                     tempo de inactividade; e
a ocorrência do mesmo.                                                     d) “Básica”, que corresponde a centros de dados sem
   7. Em caso de renúncia ou cessação do mandato do                             redundância para componentes ou circuitos de
representante legal, os operadores de centros de dados designam                 distribuição, que têm uma fonte de alimentação
um novo representante no prazo máximo de 30 dias.                               ininterrupta e arrefecimento e são susceptíveis a
   8. A Autoridade Reguladora designa oficiosamente como                        interrupções devido a falhas ou manutenção.
representante legal um membro da administração ou gerência
                                                                        3. A licença de centro de dados identifica a categoria do centro
do operador de centro de dados, até que seja designado um novo
                                                                     de dados.
representante legal.
                                                                        4. Cada centro de dados tem de cumprir os requisitos
                          Artigo 10                                  aplicáveis à sua categoria previstos no presente Regulamento e
                     (Obrigação de registo)                          nas instruções da Autoridade Reguladora.
   1. Apenas podem prestar serviços de centro de dados em                                        Artigo 13
Moçambique os operadores de centros de dados registados na                     (Obrigações quanto à construção e instalação)
Autoridade Reguladora, independentemente de o centro de dados
se encontrar instalado ou não em território nacional.                   1. À construção ou instalação de centros de dados aplica-se
   2. A alteração de algum dos elementos constante do registo é      o disposto na Lei de Terras, no Regulamento do Solo Urbano e
comunicada à Autoridade Reguladora, nos termos do artigo 30          na legislação ambiental em vigor, incluindo a obrigatoriedade de
do presente Regulamento.                                             Estudo de Impacto Ambiental (EIA) quando aplicável.
   3. O registo do operador de centros de dados indica todos            2. A escolha do local para a construção e instalação de centros
os centros de dados de que esse operador seja titular ou que se      de dados respeita os seguintes critérios:
encontrem sob a sua gestão.                                                a) apresentar o menor risco possível no que toca a desastres
   4. O registo dos operadores de centros de dados é de acesso                  naturais como inundações, terramotos e incêndios;
público e gratuito, através do Portal.
                                                                           b) estar, quando possível, pelo menos 500 metros
                          Artigo 11                                             afastado de estradas primárias, ferrovias, aeroportos
       (Instalação e funcionamento dos centros de dados)                        e estabelecimentos industriais que procedam à gestão
                                                                                de resíduos perigosos;
   1. Só podem gerir e explorar centros de dados operadores de             c) estar próximo de fontes de energia eléctrica, com
centros de dados licenciados.                                                   capacidade para redundância;
   2. A instalação e o funcionamento de um centro de dados em              d) promover o acesso a ligações de fibra óptica de alta
território nacional dependem da obtenção de licença de centro                   velocidade;
de dados, de acordo com os procedimentos previstos no presente
                                                                           e) permitir implementar fontes alternativas para o
Regulamento.
                                                                                fornecimento de energia e água potável;
                          Artigo 12                                        f) não devem ser implantados em áreas em que haja bens
                (Categorias de centros de dados)                                de património cultural, locais históricos ou sujeitos a
                                                                                expropriação, ou zona de utilização agrícola;
   1. A Autoridade Reguladora classifica os centros de dados               g) permitir o acesso de bombeiros, ambulâncias e outros
em categorias em função da resiliência e redundância da infra-                  serviços de emergência; e
estrutura do centro de dados, nos termos do número 2 do presente           h) promover, de forma preferencial a ampliação do centro
artigo.
                                                                                de dados.
   2. Os centros de dados podem ser classificados nas seguintes
categorias:                                                             3. Os centros de dados incluem equipamentos que garantam a
                                                                     climatização e refrigeração, bem como de dispositivos de registo
      a) “Avançada”, que corresponde a centros de dados com
                                                                     de temperatura e alarme.
           múltiplos circuitos independentes e redundantes,
           capazes de suportar qualquer falha de componente             4. Os centros de dados adoptam soluções de arquitectura e
           ou circuito sem impactar as operações, incluindo          infra-estrutura baseadas nas instruções técnicas a aprovar pela
           refrigeração contínua e isolamento físico de sistemas     Autoridade Reguladora.
                                                  Edição electrónica da Pandora Box, Lda.


2188 — (38)                                                                                                   I SÉRIE — NÚMERO 250

                           Artigo 14                                          c) identificação do responsável pela segurança das
              (Obrigações em matéria de segurança)                                  instalações e dos sistemas;
                                                                              d) normas de funcionamento;
  Os centros de dados devem:
                                                                              e) plano de manutenção, com detalhe dos cronogramas
    a) operar em edifícios com estruturas físicas robustas,                         e acções de manutenção preventiva e correctiva, e
         incluindo barreiras físicas e portas reforçadas, grades e                  respectiva periodicidade;
         sensores de intrusão, e resistentes a catástrofes naturais           f) plano de segurança, que inclui, pelo menos:
         e incêndios;
    b) localizar-se em zonas seguras e com vigilância contínua                    i) a identificação das ameaças, internas ou externas,
         com registo armazenado por um período mínimo de                                intencionais ou não intencionais, ao funcionamento
         90 dias;                                                                       do centro de dados, incluindo, nomeadamente,
    c) ter espaços funcionais devidamente autonomizados e                               falhas dos servidores, falhas no fornecimento
         sujeitos a sistemas de controlo de acesso restrito e de                        de energia, fenómenos naturais, erro humano,
         manutenção de registos de acessos, nomeadamente,                               ataque malicioso e acesso físico indevido, bem
         nas salas onde se encontram os servidores, incluindo                           como a caracterização do impacto da ameaça e da
         a autenticação multifactorial para entrada em áreas                            probabilidade da sua ocorrência;
         críticas, a utilização de biometria ou cartões de                        ii) a definição de medidas técnicas e organizativas
         identificação por radiofrequência e o registo detalhado                        proporcionais e adequadas para gerir os riscos
         de entradas e saídas;                                                          para a segurança do centro de dados identificados,
    d) possuir um sistema de gestão de incidentes que prevê:                            em conformidade com as normas emitidas pela
         i) a criação de planos documentados para resposta                              Autoridade Reguladora, incluindo a formação
                a incidentes físicos, como falhas de segurança,                         adequada dos recursos humanos;
                incêndios ou desastres naturais;                                  iii) a elaboração e testagem regular de um plano de
         ii) a realização de simulações regulares para testar a                         detecção e combate a incêndios, terramotos e outras
                resposta da equipa a incidentes;                                        catástrofes naturais;
         iii) a comunicação de violações à Autoridade Reguladora                  iv) a definição de um plano de recuperação de desastre
                e utilizadores dos centros de dados dentro de prazos                    que permita ao centro de dados recuperar de
                definidos.                                                              um incidente e accionar as redundâncias físicas
     e) ser objecto de permanentes medidas de segurança que                             e lógicas previstas na subalínea i) da presente
           os salvaguarde dos riscos resultantes do quadro das                          alínea; e
           ameaças e vulnerabilidades;                                            v) plano de continuidade e de recuperação de desastres, o
     f) possuir redundâncias físicas e lógicas que garantam                             qual deve ser periodicamente testado pelo operador
           a recuperação, disponibilidade e continuidade dos                            do centro de dados em condições semelhantes a
           serviços prestados aos utilizadores dos centros de                           condições reais de incidente.
           dados;
     g) adoptar medidas de protecção das instalações e do                                           Artigo 17
           equipamento, incluindo sistemas de detecção e                                      (Obrigação de arquivo)
           supressão de incêndios e sensores que permitam a               1. Os operadores de centros de dados possuem e mantêm
           identificação de intrusões, alterações na temperatura        em relação a cada centro de dados, os seguintes elementos
           ou outros eventos críticos; e                                devidamente organizados e disponíveis para fins de fiscalização:
     h) adoptar medidas de segurança cibernética, incluindo
                                                                             a) regulamento interno;
           medidas de protecção das redes internas utilizadas
           para sistemas de controlo e a implementação de                    b) dados actualizados referentes às instalações e
           barreiras de segurança e segmentação de redes para                      equipamentos existentes, nomeadamente:
           isolar dispositivos críticos e minimizar impactos de                  i) fichas de equipamento e respectivas declarações de
           ataques cibernéticos.                                                       conformidade;
                                                                                 ii) documentação relativa ao projecto do centro de dados
                           Artigo 15                                                   e equipamentos e infra-estrutura de tecnologias da
                (Tratamento de Dados pessoais)                                         informação e comunicação existentes no centro
   O tratamento de dados pessoais no âmbito deste Regulamento,                         de dados;
deve observar o disposto na legislação nacional de protecção de                  iii) registos relativos à manutenção, monitorização
dados e demais normas aplicáveis nessa matéria, nos termos aí                          preventiva e correctiva e segurança do centro de
dispostos.                                                                             dados;
                                                                                 iv) registos de incidentes de segurança identificados
                           Artigo 16                                                   nos últimos dois anos, incluindo as medidas de
                     (Regulamento interno)                                             mitigação adoptadas, bem como a identificação
                                                                                       dos serviços ou contratos afectados e a extensão
  Os centros de dados devem dispor de um regulamento interno,
                                                                                       do impacto.
contendo, no mínimo, os seguintes elementos:
     a) identificação do operador de centros de dados;                       c) cópias dos contratos de prestação de serviços celebrados
     b) identificação do representante do centro de dados, se                      no exercício da respectiva actividade e respectivos
          aplicável;                                                               aditamentos, bem como os contratos já cessados, pelo
                                                   Edição electrónica da Pandora Box, Lda.


31 DE DEZEMBRO DE 2025                                                                                                      2188 — (39)

            prazo mínimo de dois anos, incluindo as condições               2. O acesso referido no número anterior pode ser realizado
            gerais dos serviços, acordos de nível de serviço e           presencialmente ou à distância e serve para fiscalizar o disposto
            acordos de confidencialidade;                                no presente Regulamento, bem como a protecção, integridade,
      d) cópias das licenças, autorizações e certificações atribuídas    confidencialidade e disponibilidade dos centros de dados.
            aos operadores de centros de dados e em relação a cada          3. Sempre que não comprometa os objectivos da acção de
            centro de dados; e                                           fiscalização, a Autoridade Reguladora deve notificar o operador
      e) relatórios das vistorias realizadas por auditores internos      de centros de dados da data e hora da inspecção, com uma
            e pelas entidades competentes, pelo prazo mínimo de          antecedência mínima de sete dias.
            cinco anos.                                                     4. As acções de fiscalização não podem comprometer o
  2. Os operadores de centros de dados disponibilizam o acesso           funcionamento dos centros de dados, a continuidade da prestação
imediato ao arquivo sempre que solicitado pela Autoridade                dos serviços, nem a inviolabilidade e confidencialidade dos dados
Reguladora ou por terceiro por este designado.                           tratados.
                                                                            5. As informações obtidas no âmbito das acções de fiscalização
                            Artigo 18                                    só podem ser utilizadas pela Autoridade Reguladora para os fins
                   (Acordos de nível de serviço)                         previstos neste Regulamento ou noutra legislação aplicável.
                                                                            6. Sem prejuízo do disposto nos números anteriores, a
   1. Os acordos de nível de serviço celebrados pelo operador
                                                                         Autoridade Reguladora pode partilhar informações com outras
de centro de dados com os utilizadores devem especificar uma
disponibilidade mínima de acordo com a categoria do centro de            autoridades no âmbito das respectivas atribuições, assim como
dados:                                                                   realizar acções de fiscalização conjunta.

      a) Avançada – 99,995%, com menos de 0,438 horas de                                         CAPÍTULO III
            inactividade por ano;
                                                                              Relação com os serviços essenciais e informação
      b) Padrão – 99,982%, com menos de 1,6 horas de
                                                                                               classificada
            inactividade por ano;
      c) Limitada – 99,741%, com menos de 22 horas de                                               Artigo 21
            inactividade por ano; e                                                            (Serviços essenciais)
      d) Básico – 99,671%, com menos de 28,8 horas de                       1. Para efeitos do presente Regulamento, são considerados
            inactividade por ano.                                        serviços essenciais, os prestados nos seguintes sectores:
   2. Os acordos de nível de serviço contêm, no mínimo, os                     a) Administração Pública;
seguintes elementos:                                                           b) Segurança Interna e Segurança do Estado;
      a) métricas que permitam avaliar a qualidade do serviço,                 c) Defesa Nacional;
            quanto ao desempenho e confiabilidade;                             d) Abastecimento público de água;
      b) garantias contratuais de que as informações processadas               e) Saúde;
            ou armazenadas estão protegidas de modo confidencial               f) Educação;
            e seguro;                                                          g) Postal;
      c) indicadores de desempenho que incluem, nomeadamente,                  h) Energia;
            os tempos de resposta, taxa de transacções e latência; e           i) Comunicações electrónicas;
      d) a indicação do responsável pelo controle físico do                    j) Transportes; e
            centro de dados e pela segurança operacional da infra-             k) Financeiro, incluindo o sub-sector bancário, o mercado
            estrutura fornecida.                                                    de instrumentos financeiros e seguradoras.
                                                                            2. São ainda considerados serviços essenciais todos os
                            Artigo 19
                                                                         prestados aos órgãos de soberania.
                (Seguro de responsabilidade civil)                          3. Os operadores de centros de dados e centros de dados, que
   Os operadores de centros de dados devem contratar um seguro           forneçam serviços a operadores de serviços essenciais, estão
de responsabilidade civil para a cobertura de riscos inerentes à         sujeitos às instruções técnicas da Autoridade reguladora, sem
sua actividade e os provocados por eventos de força maior, tais          prejuízo da aplicação de normas emitidas pelas autoridades
como catástrofes naturais, guerras, motins, actos de terrorismo,         reguladoras dos sectores correspondentes, as quais, considerando
embargos governamentais, restrições à exportação e importação,           as especificidades próprias de cada sector, têm competência para
pandemias e epidemias, que impeçam a actividade normal e                 estabelecer regras específicas.
falhas de infraestruturas críticas, incluindo energia e cadeia de           4. A matéria relacionada a guarda, conservação e segurança
abastecimento.                                                           de dados em caso de descontinuidade dos serviços é tratada de
                                                                         acordo com as normas sectoriais.
                            Artigo 20
                                                                                                    Artigo 22
(Acções de fiscalização e dever de colaboração com a Autoridade
                           Reguladora)                                          (Obrigações dos operadores de serviços essenciais)

   1. Os operadores de centros de dados são obrigados a facultar à          1. Os operadores de serviços essenciais devem obter uma
Autoridade Reguladora o acesso às respectivas instalações físicas        licença de centros de dados através do procedimento ordinário,
e lógicas, à documentação relativa ao funcionamento do centro            previsto nos artigos 42 a 44 do presente Regulamento.
de dados e demais elementos relacionados com a sua actividade               2. Os operadores de serviços essenciais devem estar dotados
no âmbito de acções de fiscalização.                                     de centros de dados primários e respectivas réplicas.
                                                 Edição electrónica da Pandora Box, Lda.


2188 — (40)                                                                                                    I SÉRIE — NÚMERO 250

   3. Os operadores de serviços essenciais devem garantir que os                                  CAPÍTULO IV
serviços contratados são prestados através de centros de dados                                   Procedimentos
primários localizados em território nacional.
                                                                                                     SECÇÃO I
   4. Os centros de dados que prestem serviços a operadores de
                                                                                                 Disposição comum
serviços essenciais devem ser de categoria avançada ou padrão.
   5. Os operadores de serviços essenciais podem contratar                                          Artigo 26
serviços de centros de dados secundários localizados no                                            (Título Único)

estrangeiro, mediante autorização da Autoridade Reguladora.               O Título Único é o documento electrónico que agrega a
   6. O pedido de autorização referido no número anterior é            informação relativa:
decidido no prazo de 25 dias.                                                a) ao registo e licença do operador de centros de dados;
   7. No pedido de autorização referido no número anterior, a                b) ao registo e licenças dos centros de dados, se aplicável; e
Autoridade Reguladora avalia, se o pedido apresenta requisitos               c) aos registos e licenças da prestação de serviços de
equivalentes ou superiores aos previstos para as categorias                       computação em nuvem, se aplicável.
avançada ou padrão.
                                                                                                     SECÇÃO II
   8. Os operadores de serviços essenciais comunicam à
                                                                                                Obrigações de registo
Autoridade Reguladora a celebração de contratos de serviços de
dados com os operadores de centros de dados, no prazo de 10                                         Artigo 27
dias a contar da sua celebração.                                                   (Procedimentos relacionados com registo)

                                                                          Os procedimentos e as demais tarefas relacionadas com a
                           Artigo 23                                   actualização, manutenção e gestão do registo, são realizados, por
          (Instalações de centro de dados secundários)                 via electrónica, através do Portal.

    1. As instalações de centros de dados secundários dos                                           Artigo 28
operadores dos serviços essenciais devem estar equipadas de                        (Registo do operador de centros de dados)
meios semelhantes aos dos centros de dados primários, podendo             1. Compete à Autoridade Reguladora proceder ao registo de
os mesmos ser instalados em território nacional ou no estrangeiro.     um operador de centros de dados após a emissão da licença de
    2. As instalações de centros de dados secundários devem estar      operador de centro de dados, nos termos do presente Regulamento.
situadas a uma distância que assegure exposição a riscos físicos          2. O registo do operador de centros de dados é constituído
distintos dos que incidem sobre centros de dados primários.            pelos seguintes elementos:
    3. As circunstâncias que impossibilitem temporariamente que              a) identificação;
as instalações dos centros de dados secundários estejam equipadas            b) natureza jurídica;
                                                                             c) capital social;
de meios semelhantes aos dos centros de dados primários, são
                                                                             d) número único de identificação tributária;
comunicadas imediatamente à Autoridade Reguladora.
                                                                             e) sede;
                           Artigo 24                                         f) identificação, contactos e comprovativo de aceitação do
                                                                                   mandato do representante legal, se aplicável; e
 (Obrigações dos Operadores de Centros de Dados que prestem                  g) endereço de correio electrónico.
          serviços a operadores de serviços essenciais)
                                                                          3. O registo previsto no presente artigo é efectuado de forma
   1. Os operadores de centros de dados comunicam aos                  oficiosa pela Autoridade Reguladora, apenas podendo solicitar
operadores de serviços essenciais e à Autoridade Reguladora,           ao operador de centros de dados, nos termos do n.º 4 do presente
                                                                       artigo, algum dos elementos referidos no número anterior a que
através do Portal, e no prazo máximo de 24 horas, a ocorrência
                                                                       não tenha acesso.
de incidentes que afectem ou sejam susceptíveis de afectar a              4. No caso de se verificarem irregularidades ou omissões nos
prestação regular dos serviços contratados, bem como o impacto         elementos indicados no n.º 2 do presente artigo, a Autoridade
verificado ou provável desses incidentes.                              Reguladora notifica o requerente para, no prazo de 15 dias, sanar
   2. A Autoridade Reguladora define, através de instruções            as irregularidades ou omissões.
técnicas, o conteúdo mínimo das notificações previstas no número          5. O registo é promovido ou rejeitado, no prazo de 15 dias
anterior.                                                              a contar a recepção dos elementos suscitados pela Autoridade
                                                                       Reguladora, ou do decurso do prazo para a sua recepção.
                           Artigo 25
                                                                                                    Artigo 29
       (Informação classificada como segredo de Estado)
                                                                                           (Registo dos centros de dados)
  A informação em formato digital que seja classificada                   1. Compete à Autoridade Reguladora proceder ao registo
como segredo de Estado, ao abrigo da legislação aplicável, é           do centro de dados após a conclusão do procedimento de
exclusivamente armazenada, processada e gerida em centros de           licenciamento para a sua abertura e funcionamento, nos termos
dados localizados em território nacional.                              do presente Regulamento.
                                                  Edição electrónica da Pandora Box, Lda.


31 DE DEZEMBRO DE 2025                                                                                                     2188 — (41)

   2. O registo dos centros de dados é constituído pelos seguintes         5. O registo do centro de dados é reactivado de forma
elementos:                                                              automática:
      a) identificação do operador de centro de dados e do seu                a) com o levantamento da suspensão do funcionamento do
            número de licença de operador de centro de dados;                       centro de dados solicitado pelo requerente; ou
      b) número da licença do centro de dados;                                b) findo o prazo de suspensão voluntária.
      c) endereço do centro de dados;
      d) contacto telefónico;                                                                       Artigo 33
      e) endereço de correio electrónico; e
                                                                                            (Cancelamento do registo)
      f) identificação do responsável pela segurança do centro
            de dados.                                                      1. O registo pode ser cancelado com fundamento na extinção
   3. É aplicável ao presente registo o disposto nos n.ºs 3 a 5 do      do operador de centros de dados ou no encerramento definitivo
artigo 28 do presente Regulamento.                                      dos centros de dados que este opere.
                                                                           2. O operador de centro de dados tem o direito a obter o
                           Artigo 30                                    cancelamento do registo de um centro de dados que opere com
              (Actualização e alteração do registo)                     fundamento no seu encerramento definitivo.
   1. Os operadores de centros de dados procedem à actualização            3. Antes do cancelamento do seu registo ou de um centro de
ou alteração dos dados sujeitos a registo no prazo de 15 dias a         dados que opere, o operador de centro de dados deve garantir que
contar da ocorrência do facto gerador da actualização junto da          os utilizadores conseguem aceder e proceder à portabilidade dos
Autoridade Reguladora.                                                  dados para outro centro de dados.
   2. A Autoridade Reguladora notifica o requerente no prazo               4. No prazo máximo de 10 dias após a recepção do pedido, a
máximo de 10 dias após a recepção do pedido para que este sane          Autoridade Reguladora pode solicitar a apresentação de elementos
as irregularidades ou deficiências do pedido, no prazo de 15 dias.      adicionais para prova dos factos alegados.
   4. O registo é efectuado ou recusado no prazo máximo de 25              5. A Autoridade Reguladora pode determinar oficiosamente
dias após a recepção do pedido, sob pena de deferimento tácito.         o cancelamento do registo de um operador de centro de dados
   5. O registo só pode ser recusado com base na falta ou               ou de centros de dados quando tome conhecimento qualquer dos
invalidade de algum dos elementos constantes do n.º 2                   factos constantes dos n.ºs 1 e 2 do presente artigo, sem prejuízo
do artigo 28 ou do n.º 2 do artigo 29 do presente Regulamento.          de outras sanções previstas no presente Regulamento.

                           Artigo 31                                                                SECÇÃO III
         (Rectificação e actualização oficiosa do registo)                                  Obrigações de licenciamento
   1. Sempre que haja erros materiais ou dúvidas sobre a                                           Subsecção I
actualidade e validade dos elementos constantes do registo,                                      Disposições Gerais
a Autoridade Reguladora pode proceder à rectificação ou
                                                                                                    Artigo 34
actualização oficiosa dos elementos constantes do mesmo.
                                                                                     (Licença de operador de centro de dados)
   2. No caso de registo desactualizado, o operador de centros
de dados é notificado para, no prazo máximo de 15 dias,                    1. O operador de centro de dados deve obter uma licença de
se pronunciar sobre a actualização do registo ou remeter à              operador de centro de dados para gerir ou operar centros de dados
Autoridade Reguladora os elementos necessários para o efeito.           em território nacional.
   3. O disposto nos números anteriores não prejudica o exercício,         2. O pedido de licença é apresentado junto da Autoridade
pela Autoridade Reguladora, dos poderes sancionatórios previstos        Reguladora, com os seguintes documentos:
na lei.
                                                                              a) elementos necessários para o registo de operador de
                           Artigo 32
                                                                                   centro de dados, mencionados no n.º 2 do artigo 28
                     (Suspensão do registo)                                        do presente Regulamento;
   1. A suspensão do registo de um operador de centro de dados                b) declaração do requerente ou do seu representante legal
ou de um centro de dados pode ser requerida voluntariamente                        estabelecido na República de Moçambique, nos quais
pelo seu operador ou determinada oficiosamente pela Autoridade                     os mesmos se responsabilizam pelo cumprimento dos
Reguladora, devendo ser imediatamente publicitada no Portal                        requisitos estabelecidos no presente Regulamento.
durante todo o período de suspensão.                                       3. No prazo de cinco dias após a apresentação do pedido, o
   2. Durante o período de suspensão do registo de um operador          operador de centros de dados é notificado para o pagamento das
de centro de dados não é permitido o funcionamento de qualquer          taxas aplicáveis.
centro de dados que aquele opere, excepto nos primeiros 90 dias            4. Após o pagamento das taxas devidas, a Autoridade
e apenas para efeitos de acesso e portabilidade dos dados para
                                                                        Reguladora emite automaticamente o respectivo recibo de
um outro operador de centro de dados.
                                                                        pagamento, que vale como licença, e procede ao registo da licença
   3. Durante o período de suspensão do registo de um centro de
                                                                        no registo do operador de centro de dados no Portal.
dados não é permitido o seu funcionamento, excepto nos primeiros
90 dias e apenas para efeitos de acesso e portabilidade dos dados          5. Caso não seja notificado para o pagamento das taxas
para um outro centro de dados.                                          aplicáveis no prazo referido no n.º 3 do presente artigo, a cópia
   4. Os períodos previstos nos números 2 e 3 do presente artigo        do pedido apresentado é título suficiente para todos os efeitos
podem, excepcionalmente e mediante pedido fundamentado do               legais, enquanto não for emitida a licença.
operador de centro de dados ou de utilizador do centro de dados,           6. A emissão da licença não prejudica o exercício pela
ser prorrogados, por uma única vez e por igual período.                 Autoridade Reguladora dos seus poderes de fiscalização.
                                                  Edição electrónica da Pandora Box, Lda.


2188 — (42)                                                                                                   I SÉRIE — NÚMERO 250

                            Artigo 35                                      2. A Autoridade Reguladora pode proceder oficiosamente
                  (Licença de centro de dados)                          à alteração das licenças, notificando o operador de centros de
                                                                        dados, caso detecte a necessidade de a rectificar ou actualizar a
   1. A abertura e funcionamento de centro de dados depende de          licença de operador de centros de dados ou de centros de dados.
licença emitida pela Autoridade Reguladora.                                3. A ampliação, alteração ou mudança das instalações do centro
   2. Os centros de dados que prestem serviços a operadores de          de dados depende de autorização da Autoridade Reguladora,
serviços essenciais estão sujeitos à licença de centros de dados,       que deve notificar o interessado para a necessidade de solicitar
obtida através do procedimento ordinário, previsto nos artigos          a realização da vistoria ou juntar declaração de cumprimento
42 a 44 do presente Regulamento.                                        dos requisitos de licenciamento conforme o procedimento
   3. Os centros de dados que não prestam serviços a operadores         de licenciamento tenha sido o procedimento ordinário ou o
de serviços essenciais estão sujeitos à licença de centro de dados,     procedimento simplificado.
obtida através do procedimento simplificado previsto nos artigos           4. Os pedidos de alteração de licença são decididos pela
45 a 47 do presente Regulamento.                                        Autoridade Reguladora no prazo máximo de 30 dias após a
   4. Os centros de dados licenciados ao abrigo do procedimento         submissão do pedido.
simplificado que pretendam prestar serviços a operadores de                5. Após a emissão da licença, a Autoridade Reguladora procede
serviços essenciais devem obter previamente uma licença ao              oficiosamente à actualização do registo do centro de dados.
abrigo do procedimento ordinário, aproveitando-se todos os actos
realizados no procedimento simplificado.                                                            Artigo 39
   5. A Licença para prestação dos Serviços de Centros de                             (Suspensão e revogação das licenças)
Dados e operadores de centros de dados tem a validade de 10
anos, podendo ser renovada por iguais e sucessivos períodos,               1. A Autoridade Reguladora pode determinar a suspensão ou
sem prejuízo da verificação anual oficiosa da manutenção dos            a revogação das licenças de operador de centros de dados e de
requisitos gerais para o licenciamento e do cancelamento da             centros de dados, sempre que não se verifique o cumprimento
licença em caso de incumprimento destes requisitos.                     dos requisitos exigidos para a sua obtenção, o incumprimento
                                                                        grave e reiterado de regras técnicas de segurança ou mediante
                            Artigo 36                                   requerimento do interessado.
   (Serviços de computação em nuvem prestados por titulares                2. A decisão de suspensão ou de revogação das licenças
          de licença de operador de centros de dados)                   referidas no número anterior é antecedida de audiência dos
                                                                        interessados, quando não seja requerida pelo operador de centros
   1. A licença de operador de centros de dados emitida ao abrigo       de dados titular da licença, e deve conter:
do presente Regulamento pode englobar a prestação de serviços
de computação em nuvem quando o operador o requeira, ficando                  a) as condições necessárias para evitar a suspensão ou
dispensado de obtenção de uma licença específica para esse efeito.                 revogação da licença em causa;
   2. Os titulares de licença de operador de centros de dados que             b) um prazo razoável para a implementação das condições
prestem serviços de computação em nuvem estão obrigados ao                         referidas na alínea anterior.
cumprimento do respectivo regime, quanto às demais condições.              3. A suspensão da licença é levantada sempre que o operador
                                                                        de centros de dados demonstre terem sido implementadas as
                            Artigo 37                                   condições referidas no número anterior, no prazo indicado.
            (Conteúdo da licença de centro de dados)
                                                                                                    Artigo 40
   1. A licença de centro de dados objecto do procedimento                                  (Caducidade das licenças)
ordinário contém os seguintes elementos:
                                                                           1. A licença de operador de centro de dados caduca com a
      a) número de licença;                                             extinção ou cancelamento do registo do operador de centro de
      b) identificação do operador de centro de dados que opere         dados;
           o centro de dados;                                              2. A licença de centro de dados caduca ainda:
      c) identificação do representante do centro de dados;
      d) categoria de centro de dados, nos termos do artigo 12 do             a) sempre que o centro de dados não inicie a sua actividade
           presente Regulamento;                                                   no prazo de seis meses a contar da emissão da licença
      e) identificação do responsável pela segurança;                              ou do recibo de pagamento;
      f) condições da licença; e                                              b) quando o centro de dados não tenha actividade por um
      g) data de emissão.                                                          período igual ou superior a um ano;
                                                                              c) com a extinção ou cancelamento do registo do operador
   2. A licença de centro de dados decorrente do procedimento                      de centro de dados;
simplificado é titulada pelo comprovativo da apresentação do                  d) decorrido o prazo referido na alínea b) do n.º 2 do artigo
pedido de licenciamento e o recibo de pagamentos das taxas                         39 do presente Regulamento, o operador de centro de
legalmente devidas, cuja emissão é condição da sua eficácia.                       dados não tenha implementado as condições referidas
   3. A licença de centro de dados resultante do procedimento                      na decisão de suspensão; ou
simplificado não contém os elementos referidos nas alíneas a),                e) mediante requerimento do operador de centro de dados
e) e f) do n.º 1 do presente artigo.                                               titular do registo do centro de dados em causa.
                            Artigo 38                                      3. A caducidade da licença referida nos números anteriores
                                                                        determina a cessação automática do registo do centro de dados,
                     (Alterações às licenças)
                                                                        nos termos do n.º 5 do artigo 33 do presente Regulamento.
   1. As alterações aos elementos constantes das licenças de               4. O prazo de seis meses para o início da actividade do centro
operadores de centros de dados e de centros de dados devem ser          de dados referido na alínea a) do n.º 2 do presente artigo pode
solicitadas à Autoridade Reguladora, através do Portal, no prazo        ser prorrogado, mediante pedido fundamentado do Operador do
máximo de 30 dias após a ocorrência do facto que lhes deu origem.       centro de dados titular da licença.
                                                        Edição electrónica da Pandora Box, Lda.


31 DE DEZEMBRO DE 2025                                                                                                                    2188 — (43)

                              Artigo 41                                          3. A data de realização da vistoria e a identificação dos técnicos
                     (Transmissão das licenças)                               responsáveis pela mesma são comunicadas ao interessado, com
                                                                              a antecedência mínima de 15 dias.
   1. Os operadores de centros de dados e os titulares de licenças
                                                                                 4. Uma vez ultrapassado o prazo previsto no n.º 1 do presente
de centros de dados podem transmitir a suas licenças.
                                                                              artigo sem que o interessado tenha sido notificado da realização
   2. A transmissão das licenças previstas no presente artigo
                                                                              da vistoria, a mesma não pode ser realizada.
está sujeita a comunicação prévia à Autoridade Reguladora,
com antecedência mínima de 30 dias relativamente à data de                       5. Os resultados das vistorias são registados em auto, elaborado
transmissão, ficando por esse efeito o transmissário imediatamente            imediatamente após a sua realização, no local da realização da
sub-rogado em todos os direitos e deveres do transmitente.                    mesma, do qual devem constar os seguintes elementos:
   3. No prazo previsto no número anterior, a Autoridade                            a) a conformidade ou desconformidade do centro de dados
Reguladora, pode opor-se à transmissão da licença quando o                                com os requisitos técnicos aplicáveis;
transmissário não possua os requisitos necessários para a sua                       b) as medidas de correcção ou melhoria; e
detenção.                                                                           c) posição sobre a procedência ou improcedência das
   4. Sem prejuízo do disposto nos n.ºs anteriores do presente                            reclamações apresentadas na vistoria.
artigo, a Autoridade Reguladora pode, em sede de fiscalização
                                                                                 6. O auto da vistoria é disponibilizado no Portal.
sucessiva, suspender os efeitos das licenças quando verifique
que não foram cumpridos os requisitos a que a transmissão da                                                 Artigo 44
licença está sujeita.
                                                                                      (Decisão do pedido de licença de centro de dados)
   5. Com a comunicação da transmissão das licenças, a
Autoridade Reguladora actualiza oficiosamente o registo de                       1. A Autoridade Reguladora decide o pedido de licenciamento
operador de centro de dados e de centro de dados.                             ordinário no prazo de 60 dias, a contar da data da entrega do
                                                                              pedido de licença.
                              Subsecção II
                                                                                 2. Antes de decidir o pedido de licenciamento, a Autoridade
     Procedimento ordinário de emissão da licença de centros de dados         Reguladora notifica os interessados sobre o sentido provável da
                              Artigo 42                                       decisão caso este seja no indeferimento total ou parcial, para que
                          (Pedido de licença)                                 este se pronuncie sobre a mesma, no prazo de 15 dias.
                                                                                 3. Com a aprovação do pedido de licenciamento, a Autoridade
   1. No procedimento ordinário, a licença de centro de dados é
                                                                              Reguladora emite a licença de centro de dados e procede
requerida pelo operador de centros de dados, através do Portal.
                                                                              oficiosamente ao registo do centro de dados, nos termos do n.º 1
   2. O requerimento é acompanhado por:
                                                                              do artigo 29 do presente Regulamento.
      a) indicação do número único de identificação tributária do                4. O pedido de licenciamento é indeferido quando não
           operador de centro de dados;                                       se mostrem cumpridos os requisitos exigidos no presente
      b) memória descritiva e justificativa e telas finais dos                Regulamento e na demais legislação aplicável.
           projectos de arquitectura, instalações e equipamentos
           eléctricos, instalações e equipamentos mecânicos e                                               Subsecção III
           instalações e equipamentos de águas e esgotos relativos
                                                                                 Procedimento simplificado para emissão de licenças de centros de dados
           às instalações em que o centro de dados deve funcionar,
           assinados por técnicos devidamente habilitados; e                                                 Artigo 45
      c) proposta de regulamento interno, nos termos do artigo                                    (Pedido e emissão de licença)
           16 do presente Regulamento.
                                                                                 1. O pedido de licença ao abrigo do procedimento simplificado
   3. Caso o pedido contenha omissões, deficiências susceptíveis
                                                                              é apresentado com os seguintes documentos:
de suprimento ou não contenha algum dos elementos instrutórios
previstos no número anterior, que não possam ser oficiosamente                      a) os elementos necessários para o registo do centro de
supridos, a Autoridade Reguladora notifica o requerente, no                              dados, mencionados no n.º 2 do artigo 29 do presente
prazo de 15 dias a contar da apresentação do requerimento, para,                         Regulamento;
sob pena de indeferimento do pedido, efectuar as correcções                         b) a declaração de cumprimento dos requisitos de
necessárias ou para apresentar os documentos em falta, no prazo                          licenciamento, nos termos do artigo 47 do presente
de 15 dias.                                                                              Regulamento;
   4. Após o decurso do prazo referido no número anterior, a                        c) declaração do requerente ou do representante legal,
Autoridade Reguladora não pode rejeitar o pedido por omissão                             nos casos dos operadores de centros de dados não
de documentos instrutórios ou qualquer outro tipo de deficiência                         estabelecidos em Moçambique, através da qual se
do pedido.                                                                               responsabilizam pelo cumprimento dos requisitos
                                                                                         estabelecidos no presente Regulamento.
                              Artigo 43
                                                                                 2. No prazo de cinco dias após a apresentação do pedido junto
                               (Vistorias)
                                                                              da Autoridade Reguladora, o operador de centro de dados é
   1. Os centros de dados sujeitos ao procedimento ordinário                  notificado para o pagamento das taxas aplicáveis ao procedimento
estão sujeitos a vistoria, a realizar pela Autoridade Reguladora              simplificado.
no prazo máximo de 30 dias após a apresentação do pedido de                      3. Após o pagamento das taxas devidas, a Autoridade
licenciamento.                                                                Reguladora emite automaticamente o recibo de pagamento, que
   2. As vistorias visam avaliar a conformidade do centro de                  vale como licença e procede oficiosamente ao registo do centro
dados com os requisitos legais.                                               de dados no Portal.
                                                  Edição electrónica da Pandora Box, Lda.


2188 — (44)                                                                                                    I SÉRIE — NÚMERO 250

  4. A emissão da licença ao abrigo do procedimento simplificado           3. As taxas previstas no presente Regulamento são actualizadas
não prejudica o exercício pela Autoridade Reguladora dos seus           pelo Ministro que superintende a área das Finanças, sob
poderes de fiscalização.                                                proposta do Ministro que superintende o sector das TIC, por
                                                                        diploma específico obedecendo a critérios de legalidade,
                            Artigo 46                                   proporcionalidade, transparência e sustentabilidade financeira,
        (Instalação e funcionamento do centro de dados)                 tendo por base indicadores económicos oficiais, devendo
                                                                        assegurar estabilidade, previsibilidade e tratamento equitativo
   1. O operador do centro de dados pode instalar e operar o centro     dos sujeitos regulados.
de dados 25 dias após a apresentação do pedido se, nesse prazo,            4. Os operadores de centros de dados que sejam entidades ou
não receber a notificação para o pagamento das taxas devidas ou         serviços da Administração Pública estão isentos do pagamento
não for emitida a licença.                                              de taxas.
   2. No caso referido no número anterior, a cópia do pedido
                                                                                                     Artigo 49
apresentado é título suficiente para todos os efeitos legais,
                                                                                             (Processamento das taxas)
enquanto não for emitida a licença.
                                                                           1. O processamento das taxas é efectuado pela Autoridade
                            Artigo 47                                   Reguladora.
  (Declaração de cumprimento dos requisitos de licenciamento)              2. As taxas são pagas mediante a emissão da guia de pagamento
                                                                        no Portal ou no Balcão de Atendimento Único, sendo devolvido
   1. A declaração de cumprimento dos requisitos de licenciamento       um exemplar à Autoridade Reguladora.
atesta e responsabiliza o seu autor pelo cumprimento dos                   3. A Autoridade Reguladora pode estabelecer o pagamento
requisitos de licenciamento dos centros de dados no momento             através de meios electrónicos.
da apresentação do pedido de licenciamento.                                4. São devidos juros de mora pelo cumprimento fora do prazo
   2. O operador de centros de dados pode pedir uma declaração          da obrigação de pagamento das taxas.
de cumprimento das condições de licenciamento:
      a) à Autoridade Reguladora, caso em que se aplica o                                         CAPÍTULO VI
            disposto no artigo 42 do presente Regulamento; ou                                 Fiscalização e sanções
      b) a um técnico legalmente habilitado que esteja inscrito na                                   Artigo 50
            Ordem dos Engenheiros de Moçambique.
                                                                                            (Fiscalização e monitorização)
   3. A declaração de cumprimento dos requisitos e licenciamento
referida na alínea b) do número 2 do presente artigo deve incluir          1. Sem prejuízo das competências legalmente cometidas a
as condições, medidas e procedimentos que devam ser adoptados           outras entidades, compete à Autoridade Reguladora fiscalizar os
na exploração do centro de dados.                                       operadores de centros de dados e os centros de dados e proceder
                                                                        à monitorização e avaliação da observância dos requisitos de
                         CAPÍTULO V                                     funcionamento dos centros de dados.
                                                                           2. A Autoridade Reguladora deve realizar vistorias aos centros
                              Taxas
                                                                        de dados no âmbito das suas competências de fiscalização.
                            Artigo 48                                      3. Compete à Autoridade Reguladora instaurar, instruir e
           (Obrigação de pagamento e valor das taxas)                   decidir os procedimentos relativos às contravenções previstas no
                                                                        presente Regulamento, bem como aplicar e cobrar as respectivas
   1. É devido o pagamento de taxas sobre os actos sujeitos ao
                                                                        coimas.
registo e licenciamento de operadores de centros de dados e de
centros de dados, designadamente nos seguintes casos:                                                Artigo 51
      a) levantamento de suspensão voluntário do registo de                                   (Contravenções e multas)
            operador de centro de dados e de centro de dados,              1. Constitui contravenção punível com multa de 40 a 60
            sendo devida uma taxa no valor de 3 salários mínimos        salários mínimos, no caso de se tratar de pessoa singular, e de 90
            nacionais;                                                  a 150 salários mínimos, no caso de se tratar de pessoa colectiva:
      b) atribuição de licença de operador de centro de dados,
                                                                              a) a não designação de um representante legal no prazo
            sendo devida uma taxa no valor de 18 salários mínimos
                                                                                    definido no n.º 7 do artigo 9 do presente Regulamento;
            nacionais;                                                        b) a prestação de serviços de centros de dados por
      c) atribuição de licença de centro de dados, sendo devida                     operadores de centros de dados não registados na
            uma taxa no valor de 20 salários mínimos nacionais;                     autoridade reguladora;
      d) transmissão das licenças de operador de centro de dados              c) a prestação de serviços de centros de dados por operadores
            e de centro de dados, sendo devida uma taxa no valor                    de centros de dados não licenciados;
            de 9 salários mínimos nacionais.                                  d) a contratação de um serviço de centro de dados prestado
   2. Não está sujeito ao pagamento de taxas:                                       em centros de dados localizados fora do território
      a) os registos que a autoridade reguladora realiza                            nacional sem a autorização prévia da autoridade
                                                                                    reguladora;
            oficiosamente, designadamente, o registo dos centros
                                                                              e) o funcionamento de um centro de dados sem licença;
            de dados e a respectiva actualização no registo dos
                                                                              f) o funcionamento de centro de dados com o registo ou
            operadores de centros de dados após a emissão da
                                                                                    licença suspensos ou caducados;
            licença de centro de dados;                                       g) prestação de serviços de centros de dados em categorias
      b) a comunicação dos contratos celebrados pelos operadores                    superiores à categoria atribuída sem a devida
            de serviços essenciais.                                                 actualização de categoria;
                                                   Edição electrónica da Pandora Box, Lda.


31 DE DEZEMBRO DE 2025                                                                                                          2188 — (45)

      h) a prestação de serviços de cento de dados a operadores                b) privação dos direitos a subsídios ou benefícios outorgados
             de serviços essenciais por centros de dados licenciados                 por entidades ou serviços da administração pública;
             ao abrigo do procedimento simplificado;                           c) suspensão do registo de operador de centros de dados ou
      i) o incumprimento das obrigações em matéria de segurança
             previstas no artigo 14 do presente Regulamento;                         do centro de dados;
      j) o incumprimento das disponibilidades mínimas previstas                d) encerramento do estabelecimento e instalações afectos
             no n.º 1 do artigo 18 do presente Regulamento;                          ao centro de dados.
      k) a falta de comunicação ou o atraso na comunicação de
             incidentes no funcionamento de centro de dados que             2. As sanções previstas nas alíneas b), c) e d) do número 1 do
             prestem serviços a operadores de serviços essenciais;       presente artigo têm a duração máxima de dois anos, contados a
      l) a prestação de informações falsas, inexactas, incorrectas       partir da decisão condenatória definitiva.
             ou incompletas;                                                3. As sanções acessórias previstas nas alíneas b) e c) do n.º 1
      m) a transmissão da licença de centro de dados a um
             operador de centro de dados não registado como tal; e       do presente artigo são publicadas no Portal.
      n) a transmissão da licença de operador de centro de dados
             e de centro de dados sem a comunicação prévia à                                         Artigo 53
             autoridade reguladora;                                                     (Direitos de audição dos infractores)
      o) o incumprimento dos termos e condições da licença.
   2. Constitui contravenção punível com multa de 20 a 40                   Não é permitida a aplicação de uma multa ou sanção acessória
salários mínimos, no caso de se tratar de pessoa singular, e de 60       sem antes se ter assegurado ao infractor a possibilidade de, num
a 90 salários mínimos, no caso de se tratar de pessoa colectiva:         prazo mínimo de 15 dias, se pronunciar sobre a contravenção
      a) a ausência ou a falta de um dos elementos do regulamento        que lhe é imputada e sobre a sanção ou sanções em que incorre.
             interno;
      b) o incumprimento da obrigação de arquivo prevista no                                     CAPÍTULO VII
             n.º 1 do artigo 17 do presente Regulamento;
      c) o incumprimento da obrigação de inclusão, nos acordos                          Disposições finais e transitórias
             de nível de serviço, dos elementos previstos no n.º 2                                   Artigo 54
             do artigo 18 do presente Regulamento;
      d) a falta ou o atraso na comunicação dos contratos                        (Operador de centros de dados e centros de dados
             celebrados pelos operadores de serviços essenciais, nos                            em funcionamento)
             termos do n.º 8 do artigo 22 do presente Regulamento;
      e) a falta ou o atraso na actualização do registo de operadores       Os centros de dados abrangidos pelo presente Regulamento
             de centro de dados ou de centro de dados, nos termos        que se encontrem em funcionamento à data da sua entrada em
             do artigo 30 do presente Regulamento;                       vigor e os respectivos operadores de centros de dados devem
      f) a falta ou o atraso no pedido de alterações à licença de
             centro de dados, nos termos do artigo 38 do presente        adequar-se ao presente regime no prazo de um ano, a contar da
             Regulamento; e                                              data da sua entrada em vigor.
      g) o funcionamento do centro de dados sem seguro de
             responsabilidade civil contratado, nos termos do artigo
             19 do presente Regulamento.                                                                                             Anexo
   3. A negligência e a tentativa são puníveis, sendo reduzidos                                       Glossário
a metade os montantes mínimos e máximos da multa previstos
no número anterior.                                                         Para efeitos do presente Regulamento, entende-se por:
   4. O produto das multas aplicadas reverte:
                                                                                                          C
      a) em 60 % para o estado;
                                                                            Centro de Dados – a instalação física composta por sistemas
      b) em 40 % para a autoridade reguladora.
                                                                         de hardware, software, redes e recursos auxiliares, concebida
   5. A aplicação de multas deve ser ponderada pela Autoridade           para o armazenamento, processamento e gestão de dados, em
Reguladora de acordo com um juízo de proporcionalidade que
                                                                         formato digital.
atenda, designadamente, ao grau de culpa do infractor, à sua
experiência e reputabilidade no sector e à capacidade de corrigir           Centro de Dados Primário – a instalação principal onde estão
o facto que gerou a contravenção, se aplicável.                          alojados os sistemas, dados e toda a informação fundamental para
   6. O valor das multas previstas no presente Regulamento é             a realização das operações.
actualizado pelo Ministro que superintende a àrea das Finanças,             Centro de Dados Secundário – a instalação utilizada para
sob proposta do Ministro que superintende o sector das TIC, por          garantir a continuidade dos serviços e a recuperação de desastres
Diploma específico.                                                      em caso de falha ou interrupção no centro de dados primário.
                            Artigo 52                                                                     O
                       (Sanções acessórias)                                 Operador de centro de dados – a pessoa singular ou
   1. Podem ser aplicadas, simultaneamente com a multa aplicada          colectiva, pública ou privada, que seja proprietária, arrendatária
nos termos do artigo 51 do presente Regulamento, as seguintes            ou responsável pela gestão de um centro de dados, e que preste,
sanções acessórias, em função da gravidade da infracção e da             directa ou indirectamente, serviços relacionados com esse
culpa do agente:                                                         centro de dados, nomeadamente, de colocação, armazenamento,
      a) perda, a favor do estado, de equipamentos e utensílios          gestão, processamento de dados ou conectividade, a terceiros ou
           utilizados na práctica da contravenção;                       à própria entidade operadora.
                                                 Edição electrónica da Pandora Box, Lda.


2188 — (46)                                                                                                   I SÉRIE — NÚMERO 250

                              U                                              c) serviços de computação em nuvem em fase de teste, que
  Utilizador de centro de dados – a pessoa singular ou colectiva,                 ainda não sejam comercializados no mercado, excepto
pública ou privada, que celebre com um operador de centro de                      quando aplicados a ambientes reais de produção.
dados um contrato para a prestação de serviços relacionados               3. Para efeitos das alíneas a) e b) do n.º 2 do presente artigo,
com esse centro de dados, incluindo, nomeadamente, serviços            são consideradas empresas do mesmo grupo societário as que
de colocação, armazenamento, gestão ou processamento de
                                                                       se encontrem em relação de grupo de acordo com a definição
dados, conectividade dedicada.
                                                                       prevista no Código Comercial Moçambicano.
                                                                          4. O disposto nos n.ºs 2 e 3 do presente artigo não dispensa
                                                                       o provedor dos serviços de computação em nuvem referidos
                     Decreto n.º 72/2025                               nas alíneas a) e b) do n.º 2 do presente artigo de cumprir as
                                                                       normas deste Regulamento e as instruções técnicas da autoridade
                       de 31 de Dezembro
                                                                       reguladora em matéria de regras técnicas de segurança, protecção
   Havendo necessidade de estabelecer o regime de registo,             de dados, nem das contravenções e multas associadas ao
licenciamento, desenvolvimento, contratação, hospedagem                incumprimento das mesmas.
e operação de serviços de computação em nuvem, considerando
a crescente adopção de serviços de computação em nuvem como                                        Artigo 3
infraestrutura estratégica para a transformação digital, o fomento                                (Definições)
à inovação tecnológica e o fortalecimento da competitividade              As definições dos termos e os acrónimos usados no presente
do sector privado, ao abrigo do artigo 74 da Lei n.º 3/2017,           Regulamento constam do Glossário em anexo, que dele é parte
de 9 de Janeiro, Lei de Transacções Electrónicas, o Conselho           integrante.
de Ministros, decreta:
                                                                                                   Artigo 4
   Artigo 1. É aprovado o Regulamento de Computação em
Nuvem, em anexo, que é parte integrante do presente Decreto.                                (Autoridade Reguladora)

   Art. 2. O presente Decreto entra em vigor 90 dias após a sua           A Entidade Reguladora de Tecnologias de Informação e
publicação.                                                            Comunicação é a Autoridade Reguladora competente para o
   Aprovado pelo Conselho de Ministros, aos 16 de Dezembro             registo, supervisão e licenciamento de provedores de serviços
de 2025.                                                               de computação em nuvem, nos termos previstos no presente
                                                                       Regulamento.
  Publique-se.
  A Primeira-Ministra, Maria Benvinda Delfina Levi.                                                Artigo 5
                                                                                             (Instruções técnicas)

                                                                          1. A Autoridade Reguladora deve aprovar instruções técnicas
  Regulamento de Computação em Nuvem                                   relativas às características e funcionalidades das modalidades de
                                                                       serviços de computação em nuvem.
                         CAPÍTULO I
                                                                          2. As instruções técnicas referidas no número 1 do presente
                      Disposições gerais                               artigo são publicadas no Portal do Operador Económico de Novas
                            Artigo 1                                   Tecnologias.
                            (Objecto)                                     3. Na elaboração das instruções técnicas, a Autoridade
  O presente Regulamento estabelece o regime jurídico aplicável        Reguladora deve solicitar parecer de outras autoridades
aos provedores de serviços de computação em nuvem.                     reguladoras, em matérias de especialidade.
                                                                          4. Os provedores de serviços de computação em nuvem que
                            Artigo 2                                   forneçam serviços a operadores de serviços essenciais, estão
                            (Âmbito)                                   sujeitos às normas específicas emitidas pelas Autoridades
   1. O presente Regulamento aplica-se a todos os provedores           Reguladoras competentes.
de serviços de computação em nuvem que tenham actividade em
Moçambique, estejam ou não estabelecidos no território nacional.                                   Artigo 6
   2. Sem prejuízo do n.º 4 do presente artigo, o presente                   (Portal do Operador Económico de Novas Tecnologias)
Regulamento não se aplica aos:
                                                                          1. A tramitação dos procedimentos e das obrigações previstas
      a) serviços de computação em nuvem prestados entre
                                                                       no presente Regulamento a cumprir perante a Autoridade
           empresas do mesmo grupo de sociedades em que a
                                                                       Reguladora é realizada electronicamente, através do Portal do
           prestação de serviço de computação em nuvem não
           seja a actividade principal do respectivo provedor;         Operador Económico de Novas Tecnologias, doravante designado
      b) serviços de computação em nuvem prestados entre               de “Portal”.
           empresas do mesmo grupo de sociedades em que                   2. Todas as notificações aos provedores de serviços de
           a prestação de serviço de computação em nuvem,              computação em nuvem são efectuadas através do Portal.
           sendo a sua actividade principal, é prestada apenas a          3. O Portal disponibiliza, de forma pública, actualizada e
           empresas do seu grupo societário;                           gratuita, toda a informação sujeita a registo ou comunicação.
